# প্লাম্বিং ও বিদ্যুৎ স্পেসিফিকেশন (Plumbing & Electrical Specifications)

> এই কাগজটি প্লাম্বার ও ইলেকট্রিশিয়ানের জন্য। ছবি `plumbing-plan-bangla.png` এবং `electrical-plan-bangla.png` এর সাথে মিলিয়ে কাজ করুন।

---

## ক. প্লাম্বিং (পানি ও পয়ঃনিষ্কাশন)

### ১. পানি সরবরাহ ব্যবস্থা

| অংশ | মাপ / স্পেসিফিকেশন |
|---|---|
| উৎস | ডিপ নলকূপ ৪" ⌀, ৩০০-৬০০ ফুট গভীর |
| পাম্প | ১ HP সাবমার্সিবল, ১০০ ফুট গভীরে |
| ডেলিভারি পাইপ (নলকূপ → ছাদ ট্যাংক) | ১" UPVC, schedule 40 |
| ছাদের ট্যাংক | ২ × ১০০০L PVC (Supreme/Aquatech), ৮'×৮' RCC প্ল্যাটফর্মে |
| মেইন ডাউন লাইন (ট্যাংক → বাড়ি) | ৩/৪" PPR (hot/cold) |
| ব্রাঞ্চ লাইন (প্রতিটা ফিক্সচারে) | ১/২" PPR |

### ২. পয়ঃনিষ্কাশন লাইন

| অংশ | পাইপ | ঢাল | গন্তব্য |
|---|---|---|---|
| কমোডের সয়েল পাইপ | ৪" PVC schedule 40 | ১:১০০ (1%) | সেপ্টিক ট্যাংক |
| বেসিন/সিঙ্ক ওয়েস্ট | ২" PVC | ১:৫০ (2%) | সেপ্টিক ট্যাংক |
| শাওয়ার ফ্লোর ড্রেইন | ২" PVC + ৪" trap | ১:৫০ | সেপ্টিক ট্যাংক |
| ভেন্ট পাইপ | ২" PVC | উপরের দিকে | ছাদের ২' উপরে খোলা |

### ৩. ফিক্সচার তালিকা

| ফিক্সচার | পরিমাণ | ব্র্যান্ড সাজেশন | আনুমানিক দাম |
|---|---:|---|---:|
| কমোড (একপ্যান) | ২ | RAK / Lecico / কোহিনুর | ৬,০০০-১২,০০০ টাকা |
| ওয়াশ বেসিন | ২ | RAK / Cera | ৩,০০০-৮,০০০ টাকা |
| শাওয়ার সেট (head+mixer) | ২ | Sharif / Cera | ৪,০০০-১০,০০০ টাকা |
| ডবল সিঙ্ক রান্নাঘর | ১ | স্টেইনলেস স্টিল ৩০৪ গ্রেড | ৪,০০০-৭,০০০ টাকা |
| গিজার (গরম পানি) | ২ | Ariston / Bajaj ১৫L | ৭,০০০-১২,০০০ টাকা/টা |
| ট্যাপ মিক্সার | ১২ | Sharif / Cera | ১,৫০০-৩,০০০ টাকা/টা |

### ৪. ⚠️ ছাদ ঢালাইয়ের আগে যে sleeve বসাতে হবে

ছাদের slab-এ পরে কাটা যাবে না, তাই **ঢালাইয়ের আগে নিচের সব sleeve বসিয়ে দিতে হবে:**

| জায়গা | sleeve | উদ্দেশ্য |
|---|---|---|
| অ্যাটাচ বাথ | ৬" PVC | কমোডের সয়েল পাইপ |
| অ্যাটাচ বাথ | ৪" PVC | বেসিন + শাওয়ার ওয়েস্ট |
| কমন বাথ | ৬" PVC | কমোডের সয়েল পাইপ |
| কমন বাথ | ৪" PVC | বেসিন + শাওয়ার ওয়েস্ট |
| রান্নাঘর | ৪" PVC | সিঙ্ক ওয়েস্ট |
| ভেন্ট স্ট্যাক | ৩" PVC | ছাদের উপরে ২' খোলা |
| ছাদের ট্যাংকের জন্য | ২" PVC | সাপ্লাই down line |

### ৫. বাথরুমের sunken slab (নিচু মেঝে)

- বাথরুমের মেঝে মূল slab থেকে **৬" নিচু** ঢালাই করতে হবে
- কেন: নিচ দিয়ে drainage pipe চলে যেতে পারবে, mortar বেডিং দেওয়া যাবে
- নিচু অংশে cement waterproof আস্তরণ (Dr.Fixit বা Sika 1) দিতে হবে
- দেয়ালে ১ ফুট উপর পর্যন্ত waterproof আস্তরণ
- তারপর ১:৬ mortar bedding দিয়ে tile বসাতে হবে

### ৬. টেস্টিং

| টেস্ট | কখন | কী চেক করতে হবে |
|---|---|---|
| Pressure test (water line) | টাইলস বসানোর আগে | ০.৩ MPa × ৩০ মিনিট, কোনো leak হবে না |
| Smoke test (drain line) | টাইলস বসানোর আগে | বাষ্প vent দিয়ে বের হবে |
| Flow test (drainage) | সেপ্টিক চালু করার আগে | প্রতিটা fixture থেকে ১ বালতি পানি |

---

## খ. বিদ্যুৎ (Electrical)

### ১. মেইন সরবরাহ

| অংশ | স্পেসিফিকেশন |
|---|---|
| সংযোগ | ৩-ফেজ ৪-তার (টোটাল লোড ১০-১৫ kW) — গ্রামে সাধারণত ১-ফেজ ২-তার |
| মিটার | পল্লী বিদ্যুৎ / DPDC যেটাই |
| মিটার থেকে DB | ১৬ sq.mm কপার তার (single core) |
| মেইন DB অবস্থান | বসার ঘরের কাছে, প্রবেশদ্বারের পাশে |

### ২. সার্কিট ব্রেকার (MCB) প্ল্যান

| সার্কিট | লোড | MCB | তারের মাপ |
|---|---:|---:|---|
| লাইটিং (পুরো বাড়ি) | ১.৫ kW | ১০A | ১.৫ sq.mm |
| সাধারণ সকেট | ৩ kW | ১৬A | ২.৫ sq.mm |
| রান্নাঘর | ৩ kW | ১৬A | ২.৫ sq.mm |
| বাথরুম গিজার (২টা) | ৩ kW প্রতিটা | ২০A | ৪ sq.mm |
| AC ১.৫ টন (৩টা) | ১.৫ kW প্রতিটা | ২০A | ৪ sq.mm |
| পাম্প / ফ্রিজ | ১ kW | ১৬A | ২.৫ sq.mm |
| **মেইন (Main)** | **১৫ kW** | **৬৩A + ELCB ৩০mA** | **১৬ sq.mm** |

### ৩. প্রতি ঘরে ফিটিং তালিকা

#### শোবার ঘর (প্রতিটি)
- ১টা সিলিং ফ্যান হুক (৫২" ফ্যান এর জন্য)
- ২টা LED প্যানেল লাইট (১২W প্রতিটা)
- ৪টা ৫A সকেট (বিছানার পাশে, ডেস্কে, ড্রেসিং, ফ্যান-পয়েন্ট)
- ১টা ১৫A সকেট (AC এর জন্য - জানালার কাছে)
- ১টা সুইচ প্যানেল (দরজার পাশে) - ফ্যান, লাইট-১, লাইট-২, সকেট নিয়ন্ত্রণ

#### বসার ঘর
- ২টা ফ্যান হুক
- ৪টা LED প্যানেল + ২টা ওয়াল লাইট
- ৬টা সকেট (TV, music, charging, lamps)
- ১টা TV আউটলেট (HDMI + cable)
- ১টা WiFi router point
- ১টা ১৫A AC point
- ১টা স্মার্ট সুইচ প্যানেল

#### রান্নাঘর
- ২টা টিউব লাইট (৩ ফুট LED)
- ১টা এক্সহস্ট ফ্যান (৬" বা ৮")
- ৬টা ৫A সকেট ১ ফুট উচ্চতায় (counter level): ফ্রিজ, মাইক্রোওয়েভ, ব্লেন্ডার, কেতলি, চিমনি, এক্সট্রা
- Under-cabinet LED strip
- Chimney এর জন্য ১৫A সকেট
- Gas detector আউটলেট

#### বাথরুম (প্রতিটা)
- ১টা সিলিং লাইট (waterproof)
- ১টা mirror light over basin
- ১টা এক্সহস্ট ফ্যান
- ১টা ১৫A গিজার পয়েন্ট (২ ফুট উপরে)
- ১টা শেভার সকেট
- ⚠️ সব সুইচ বাথরুমের **বাইরে** রাখতে হবে (নিরাপত্তা)

#### সিঁড়ির জায়গা
- ১টা সিলিং লাইট
- দুই-ওয়ে সুইচ (ভিতরে ও বাইরে থেকে চালু/বন্ধ করা যায়)
- Motion sensor light (optional - রাতে automatic)

#### ভেরান্ডা
- ১টা সিলিং ফ্যান
- ২টা ওয়াল লাইট (decorative)
- ১টা সকেট
- বাইরে: floodlight + doorbell + smart lock (optional)

### ৪. ⚠️ প্লাস্টারের আগে যা embed করতে হবে

প্লাস্টার হয়ে গেলে আর পরিবর্তন করা যাবে না। তাই **প্লাস্টারের আগে নিচের সব embed করতে হবে:**

1. **সব conduit pipe:** ২৫mm PVC (ISI marked), দেয়ালে chase কেটে বসাতে হবে
2. **Junction box:** প্রতি ৫টা switch/socket এ ১টা, প্লাস্টার level এ flush
3. **আর্থিং তার:** আলাদা ৪ sq.mm কপার তার সব socket-এ
4. **Slab-এ conduit:** ছাদের ফ্যান হুকের জন্য ছাদ ঢালাইয়ের সময় ২৫mm pipe বসাতে হবে
5. **DB এর জন্য** : ৪'×৩' জায়গা দেয়ালে recessed (flush), conduit pipes সব এখানে আসবে

### ৫. আর্থিং (Earthing) ব্যবস্থা

- ২টা কপার রড (৫/৮" ⌀ × ৬' গভীর) — মাটিতে গাঁথতে হবে
- দূরত্ব: একে অপরের থেকে ৬' দূরে
- লবণ + কয়লা + পানি দিয়ে moisture maintain করতে হবে
- পরিমাপ: earth resistance ৫Ω এর কম থাকতে হবে (multimeter দিয়ে চেক)
- সব AC outlet-এ আর্থ লাইন connect থাকবে

### ৬. সোলার প্যানেল কানেকশন (Phase-2 ready)

| অংশ | স্পেসিফিকেশন |
|---|---|
| প্যানেল | ৬টা × ৪০০W = ২.৪ kW total |
| ফ্রেম | GI ফ্রেম ছাদে, ১৫° পশ্চিম দিকে কাত |
| ইনভার্টার | ২.৫ kW grid-tie বা hybrid (battery backup সহ) |
| ব্যাটারি | ১৫০ Ah × ২টা lithium-ion (optional) |
| Net metering | পল্লী বিদ্যুৎ থেকে net metering connection নিতে হবে |
| DB এর কাছে আলাদা inverter panel |

---

## গ. গুরুত্বপূর্ণ নিয়ম

### ⚠️ ক্রম (Sequence) — কোনটা আগে কোনটা পরে

1. ✅ ফাউন্ডেশন কাজ
2. ✅ সিভিল মিস্ত্রি কলাম তুলবে
3. ⚠️ **ছাদ ঢালাইয়ের আগে প্লাম্বার আসবে → sleeve বসাবে**
4. ⚠️ **ছাদ ঢালাইয়ের আগে ইলেকট্রিশিয়ান আসবে → conduit বসাবে**
5. ✅ ছাদ ঢালাই
6. ✅ ইট গাঁথুনি
7. ⚠️ **প্লাস্টারের আগে প্লাম্বার + ইলেকট্রিশিয়ান → wall conduit, water line**
8. ✅ প্লাস্টার
9. ✅ Pressure test (পানির লাইন) + insulation test (বিদ্যুৎ)
10. ✅ টাইলস
11. ✅ ফিক্সচার installation (basin, WC, switch, light)
12. ✅ Commissioning

### ⚠️ যা **কখনোই** করা যাবে না

❌ Hot-cold water line কাছাকাছি cross করা যাবে না  
❌ Water line এবং electrical conduit ১২" এর কম দূরত্বে রাখা যাবে না  
❌ সয়েল পাইপ এর ঢাল ১% এর কম করা যাবে না (পরে block হবে)  
❌ Earthing ছাড়া কোনো socket লাগানো যাবে না  
❌ Bathroom এর ভিতরে switch রাখা যাবে না  
❌ Concealed wire জোড়া (joint) দেওয়া যাবে না — junction box এ এসে জোড়া দিতে হবে  

---

## ঘ. টেস্টিং চেকলিস্ট (Commissioning)

প্লাম্বিং:
- [ ] সব সাপ্লাই লাইন pressure test (০.৩ MPa, ৩০ মিনিট)
- [ ] সব drainage line smoke test
- [ ] ছাদের ট্যাংকে পানি ভরে ৭ দিন পরীক্ষা — কোনো leak হবে না
- [ ] প্রতিটা fixture থেকে flow rate চেক
- [ ] সেপ্টিক ট্যাংক ভরে test

বিদ্যুৎ:
- [ ] Megger insulation test প্রতি সার্কিট
- [ ] Earth resistance test (multimeter)
- [ ] MCB trip test
- [ ] ELCB trip test (push button)
- [ ] প্রতি socket এ voltage check + earth pin check
- [ ] প্রতিটা switch চালু/বন্ধ test
- [ ] AC point load test (১.৫ টন)

---

**যোগাযোগ:**
- প্লাম্বার supervisor: ____________________
- ইলেকট্রিশিয়ান supervisor: ____________________
- উভয়েরই BWDB / DPDC এর licensed হতে হবে
